### 事故描述

【问题现象】2025.04.10凌晨开始园区内出现部分楼栋wifi网络、门禁网络无法连接问题，IT检修过程中进一步升级为全园区网络无法连接问题，后续经过紧急采购并替换机房核心交换机故障模块，问题得到解决。
【持续时间】2025.04.10 05:39:00（大约）~ 2025.04.10 16:47:00
【事故影响】高

### 事故原因

1. 核心设备日常的巡查不到位，对于服役年限较长的核心设备没有做好充分的冗余备份，导致严重故障发生后只能长时间等待设备采购到位后才能解决问题。（根本原因）
2. 园区机房核心交换机设备目前在一个机柜中，部署有上下层两套，原本设计应该为上下层主从热备，但是光纤接线存在问题，实际并没有发挥主备效果。（主要原因）
3. 机房光纤接线没有打标签，无法识别光纤对应的楼栋信息，导致调整光纤跳线困难。
4. 部分IT人员对于核心设备工作原理掌握及操控仍不够娴熟，需加强学习积累。

### 处理过程

1. 2025.04.10 05:39:00（大约）或更早的时间，下层核心交换机的两个供电模块均出现故障，报错“output failed”，导致该核心交换机无法工作。园区A栋的wifi网络、正面门禁均连接到该核心交换机，因此园区A栋的wifi网络、正面门禁出现异常。
2. 2025.04.10 08:00:00（大约）由于机房光纤跳线没有详细楼栋标签，IT人员尝试将下层核心交换机光纤跳线接到上层正常工作的核心交换机无效果，于是尝试重启上层核心交换机，重启后的上层核心交换机的两个供电模块同样均出现故障，报错“output failed”，导致上层核心交换机也无法正常工作，进而导致整个园区断网。
3. 2025.04.10 08:00:00 ~ 2025.04.10 09:00:00（大约）IT人员尝试重启设备、换用大电流供电线、联系思科（核心交换机供应商）客服、联系其他校区IT人员指导等方式均无法修复所有的4个供电模块，其中思科客服以过保为由拒绝提供指导。
4. 2025.04.10 09:00:00 ~ 2025.04.10 12:00:00（大约）经上级指导及IT内部讨论，开始紧急联系深圳、广州卖家采购同型号的供电模块及核心交换机整机，并联系广州校区、小径湾电信运营商借用设备。同步将部分打印机设备设置为无需联网认证模式，避免影响紧急的打印需求。
5. 2025.04.10 13:50:00 ~ 2025.04.10 14:40:00（大约）从深圳卖家采购的两个供电模块送达，安装后一个正常运行，另一个运行一段时间后又报错“output failed”，导致部分楼栋网络如A栋网络恢复一段时间后又故障。
6. 2025.04.10 14:40:00 ~ 2025.04.10 16:47:00 IT人员开始逐步尝试将下层核心交换机的光纤跳线接到上层核心交换机，并逐楼层重启楼层的交换机。至此园区网络全面恢复正常。
7. 2025.04.10 17:30:00左右，广州卖家采购的核心交换机整机、广州校区、小径湾电信运营商借用设备均已到达，IT人员补充可用的供电模块，并测试作为备用的核心交换机整机正常工作后离开机房。

### 反思与改进

1. IT人员内部讨论并制定核心设备的日常巡查规范，覆盖巡查频率、巡查要点（服役年限、是否过保、是否存在备用设备等）等，并交上级审阅通过，提前发现核心设备故障并进行排除。
2. IT人员在非工作时间对于机房光纤对应的楼栋信息进行测试并打标签，同时梳理光纤跳线，实现核心交换机主从热备结构。
3. IT人员加强对于核心设备工作原理的学习和掌握，并逐步建立核心设备操作流程规范文档，实现按规范文档高效处理问题。


### 整合其他人员

1. 应急方案需要进行准备和演练：
	* 打印机调整为无需授权方式。
	* 通知教师、学生切换到手机热点进行联网。
	* 机房使用UPS电源系统进行供电，防止断电。
2. 信息沟通与同步能力需要提升。